# THE SAME HALL AS `hall-cage-1mw`, COOLED BY CHILLED-WATER CRAHs.
#
# Everything about the room is `hall-cage-1mw` -- the cage, its rack schedule,
# the raised floor, the contained cold aisles, the mesh. What changes is the
# machine: the fourteen direct-expansion Emerson units become fourteen
# Uniflair HXCV5000F-HT downflow CRAHs on 20/30 degC chilled water, selected
# at 100,0 kW net sensible and 31.550 m3/h, which is the closest one-for-one
# swap the catalogue offers (the Emerson gives 100,5 kW at 27.500 m3/h).
#
# WHY IT EXISTS. Every rule the software applies to a cooling unit -- the
# coupled solve, `team` control, the coil at the return the room really
# produces, the compressor or valve at its limit, the `coil_closure` check,
# the wording of the report -- has to hold for a chilled-water machine as it
# does for a DX one, and the two behave differently at the limit: a CRAH at
# full duty has its VALVE wide open and shares that position with the plant
# (ADR-117), where a CRAC shares a setpoint and has a compressor ceiling
# (ADR-118). This case is the CRAH half of that proof, on a room whose DX
# answer is already known. Same room, different machine, read both reports.
#
# The air loop is the DX case's: downflow units -> under-floor plenum -> floor
# plates in the contained cold aisles -> racks -> the room, which is the hot
# side -> ceiling grilles over the hot aisles -> return plenum -> the units.
name: hall-cage-1mw-crah

site:
  altitude_m: 0.0             # sea level, which is the conservative choice
                              # for air density: the denser the air, the more
                              # the plant does. A real site states its own.

gallery:
  depth: 4.4                  # the service space behind the units at each
                              # row end: 4,77 and 4,56 m on the layout this
                              # is drawn from, modelled symmetric at 4,4 m.
                              # On the 0,30 m x cell below it snaps to 4,5 m,
                              # and the report says so.
  sides: 2                    # service space at both row ends

hall:
  height: 5.6                 # floor to slab. The raised floor below is ADDED
                              # to this, so the building is 6,6 m tall.
  ceiling: 4.0                # false ceiling, with the return plenum above
                              # it. Both of these move every velocity in the
                              # result, so on a real study they come off the
                              # section rather than off a case like this one.

pods: 6                       # 6 x (row + contained hot aisle + row). Every
                              # aisle here is 1,20 m, so the pod pitch is
                              # 4,80 m; six of them, the wider aisle the cage
                              # wall stands in and the perimeter make a 34,8 m
                              # room. The cage is pods 1 and 2, rows F1 to F4.

aisles:
  cold: 1.2                   # measured: B to C, 6,58 -> 7,78 m. At 1,20 m
                              # the aisle holds exactly two rows of 600 mm
                              # plate between the cabinet faces.
  hot: 1.2                    # measured: the hatched HAC bands, 1,199 m
  perimeter: 1.2              # rack face to HALL wall. It is the outermost
                              # cold aisle as well as the clearance, and at
                              # 1,20 m it is the same aisle as every other one
                              # in the room. Measured 1,18 m inside the cage on
                              # the row-A side. It lands on the 0,20 m cell, so
                              # nothing here is snapped.
                              # Modelled symmetric; on the row-D side the real
                              # hall runs further, to the row positions that
                              # are not in this model.
                              # Where a cage side is really built, this has to
                              # exceed `cage.clearance`, or the cage wall IS
                              # the hall wall and the build refuses it by name.

racks:
  per_row: 13                 # 13 x 800 mm = 10,4 m of row. The cage's rows
                              # are 13 positions on the customer's schedule:
                              # ten fitted and three held for future cabinets.
                              # Every row of the hall is the same length.
  load_kw: 4.7                # OUTSIDE THE CAGE, spread evenly: 104 positions
                              # in pods 3 to 6. 104 x 4,7 = 488,8 kW, which
                              # with the cage's 509,96 makes 998,76 kW -- the
                              # room's 1 MW to within the rounding of a
                              # per-cabinet figure. A real study states the
                              # distribution it has.
  size: [0.8, 1.2, 2.2]       # 800 mm wide, 1,20 m deep, 2,2 m tall.
  airflow_cfm_per_kw: 158     # the design reference (ADR-023). A rack
                              # datasheet beats it where there is one.

  # THE CAGE, POSITION BY POSITION, from the customer's rack schedule. Rows A,
  # B, C and D on that drawing are F1 to F4 here -- pod 1 is A and B facing
  # across their hot aisle, pod 2 is C and D.
  #
  #   410,00 kW  the cabinets the schedule marks and colours, 20 kW and 10 kW
  #     99,96 kW  twelve future positions (11, 12, 13 of each row) at 8,33 kW
  #   ---------
  #   509,96 kW  which is the 510 kW the cage is let at, to four hundredths
  #
  # The ODF positions carry NO load: an optical distribution frame is a
  # cabinet full of fibre. It is still in the model as a cabinet, because it
  # still stands in the row and the air still has to get round it.
  loads:
    # A on the schedule: A01 at 20 kW, A02-A08 at 10, A09 at 20, A10 an ODF.
    F1-01: 20
    F1-02: 10
    F1-03: 10
    F1-04: 10
    F1-05: 10
    F1-06: 10
    F1-07: 10
    F1-08: 10
    F1-09: 20
    F1-10: 0  # ODF: a cabinet that breathes and makes no heat
    F1-11: 8.33
    F1-12: 8.33
    F1-13: 8.33

    # B: B01 at 20, B02-B07 at 10, B08 at 20, B09 and B10 ODFs.
    F2-01: 20
    F2-02: 10
    F2-03: 10
    F2-04: 10
    F2-05: 10
    F2-06: 10
    F2-07: 10
    F2-08: 20
    F2-09: 0  # ODF: a cabinet that breathes and makes no heat
    F2-10: 0  # ODF: a cabinet that breathes and makes no heat
    F2-11: 8.33
    F2-12: 8.33
    F2-13: 8.33

    # C: C01 at 20, C02-C08 at 10, C09 and C10 ODFs.
    F3-01: 20
    F3-02: 10
    F3-03: 10
    F3-04: 10
    F3-05: 10
    F3-06: 10
    F3-07: 10
    F3-08: 10
    F3-09: 0  # ODF: a cabinet that breathes and makes no heat
    F3-10: 0  # ODF: a cabinet that breathes and makes no heat
    F3-11: 8.33
    F3-12: 8.33
    F3-13: 8.33

    # D: D01-D09 at 10, D10 at 20.
    F4-01: 10
    F4-02: 10
    F4-03: 10
    F4-04: 10
    F4-05: 10
    F4-06: 10
    F4-07: 10
    F4-08: 10
    F4-09: 10
    F4-10: 20
    F4-11: 8.33
    F4-12: 8.33
    F4-13: 8.33

cage:
  # AT THE EDGE OF THE HALL, which is what the plan shows: the cage occupies
  # the bottom of the data hall and the room closes it on three sides. Only
  # ONE wall is really a cage wall -- the one dividing it from the rest of the
  # DH -- and it spans the full width of the room (ADR-098).
  enabled: true
  pods: [1, 2]                # rows F1 to F4: the two pods the cage holds
  sides: [right]              # the dividing wall only; the hall closes the
                              # other three. Leave `sides` out and every side
                              # the room does not already close is built,
                              # which is a cage standing in the middle.
  construction: mesh          # the question this case exists to answer. `mesh`
                              # is the 13 x 13 mm woven cage: the air crosses
                              # it and pays K once going in and once coming
                              # out. `drywall` is a solid partition -- switch
                              # this one word and run it again to see what the
                              # construction costs.
  aisle: 6                    # THE COLD AISLE THE CAGE WALL STANDS IN. A wall
                              # in an aisle halves it, and the row inside the
                              # cage and the row outside BOTH breathe from it
                              # -- so at the hall's own 1,20 m each of them
                              # would be left 0,60 m of cold aisle, which is a
                              # different room (ADR-099). 6,00 m here: 1,20 m
                              # of contained cold aisle and 1,20 m of walkway
                              # on each face of the wall, which is the 4,80 m
                              # the clearance needs plus the aisle itself.
                              # It can only widen what the clearance needs, and
                              # never narrow it (ADR-109). Only this aisle
                              # changes; the other five stay as `aisles.cold`
                              # drew them.
  clearance: 2.4              # WHERE the wall sits in that aisle, measured
                              # from the enclosed rows' faces -- on BOTH
                              # sides, so the aisle the wall stands in is at
                              # least twice this (ADR-109).
                              #
                              # It has to exceed `aisles.cold`, because this
                              # hall is run with the COLD aisle contained: a
                              # contained aisle cannot end on a cage wall, so
                              # it closes with a side of its own and the rest
                              # of the clearance is the walkway to the cage
                              # (ADR-110). 1,20 m of contained aisle from each
                              # row's faces leaves 1,20 m of walkway on each
                              # face of the wall.
                              # On the three sides the room closes, neither
                              # applies: the rectangle is clipped to the hall
                              # so the wall that IS built runs wall to wall.
                              # A free-standing cage in the middle of a room
                              # uses the clearance on all four sides instead:
                              # leave `cage.sides` out and set it to the gap
                              # the drawing dimensions.
  # height: omitted, so the cage runs to the false ceiling. A 2,4 m cage with
  # an open top is a different room and a legitimate thing to ask for instead
  # -- and the only way to build a DRYWALL one, which closed at the top would
  # leave the racks with an exit and no entry (ADR-096).
  roof: false

floor:
  # SUPPLY THROUGH THE FLOOR. The units stand in the room and discharge DOWN
  # through the deck; the air reaches the cold aisles through perforated
  # plates in the floor and returns through the ceiling grilles over the
  # contained hot aisles. That is the arrangement a downflow unit needs, and
  # naming one without it is refused by name (ADR-072, ADR-076).
  enabled: true
  height: 1.0                 # ASSUMED: neither document gives the plenum
                              # depth. 1,0 m is a common figure and it is four
                              # 0,25 m z cells. It sets the underfloor
                              # velocity, which is what decides whether the
                              # far plates deliver -- so on a real study it is
                              # a number to ask for, not to inherit.
  tiles_per_rack: 2           # Two plates in front of each cabinet. A 1,20 m
                              # cold aisle holds 1,20/0,60 = 2 rows of plate
                              # BETWEEN two facing rows, not two for each, so
                              # what is laid there is 2 and the summary says
                              # so by aisle (ADR-108). State
                              # `floor.tiles_across: 2` to say it outright, or
                              # widen `aisles.cold` to 2,40 m to fit all four.
                              # The aisle the cage wall stands in is wide
                              # enough to take them.

components:
  cage: cage-mesh-13          # 13 x 13 mm, 3 mm wire, 65% free area
  ceiling_return: ceiling-return-600-open
  supply_grille: supply-grille-2000

fanwall:
  # UNIFLAIR HXCV5000F-HT, from `equipment/HXCV5000F-HT.yaml`: a downflow
  # chilled-water room unit, 100,0 kW net sensible at 34,0 degC return and
  # 31.550 m3/h, on 20/30 degC water, 50 Pa of external static pressure on
  # its own sheet -- so nothing is stated here that the sheet already says.
  #
  # CHILLED WATER, AND THE COIL IS MODELLED as a counterflow heat exchanger
  # fitted to that one selection (ADR-063): the run asks each unit what it
  # does at the return THIS room gives it. Its limit is the valve, not a
  # compressor: at full water the supply follows the return.
  model: HXCV5000F-HT
  count: 14                   # the same fourteen positions as the DX plant:
                              # 7 a side on the two gallery walls.
                              # 14 x 100,0 = 1.400 kW for 1.000 kW of IT, and
                              # 441.700 m3/h against the 268.500 the racks
                              # draw -- more air than the DX plant moves, so
                              # a smaller temperature rise across the room.
  control: team               # a CRAH plant shares the VALVE POSITION: the
                              # unit with the hardest job sets how far open
                              # every valve is, and each unit delivers what
                              # its own coil gives at its own return
                              # (ADR-064). Compare `hall-cage-1mw`, where the
                              # same word holds one fixed SETPOINT on every
                              # unit and changes nothing in a steady field
                              # (ADR-125).
  airflow_m3h: 31550
  capacity_kw: 100.0
  power_kw: 3.5
  width: 2.58
  height: 3.15
  depth: 1.07
  supply_temp_c: 22.5         # the setpoint the plant is asked to hold. The
                              # coupled solve decides whether it can: a unit
                              # that cannot has its valve wide open and its
                              # supply follows its return, and the report
                              # says which ones.

grilles:
  size: 0.6
  coverage: 1.0               # the whole ceiling over each contained aisle
  free_area: 0.65             # the ceiling-return component's own figure
  across: 2

containment:
  enabled: true               # every COLD aisle is contained: a lid at rack
  aisle: cold                 # height and a door at each end, so the room
                              # around the rows is the hot one and the ceiling
                              # grilles take the return from it (ADR-100).
                              # Where the cage wall stands in one, the
                              # containment stops short of it and closes with
                              # a side of its own (ADR-110).

mesh:
  # 0,30 m in plan and 0,25 m in height: 229.216 cells, which a 16-core
  # workstation solves in an hour. What it costs is stated in the report's
  # own snap list: the 800 mm cabinet is carried as 900 mm (three cells), the
  # 2,553 m unit as 2,70 m, the 4,4 m gallery as 4,5 m and the 5,6 m slab as
  # 5,5 m. Every 1,20 m aisle, the 2,40 m clearance, the 6,00 m cage aisle,
  # the 2,2 m rack, the 4,0 m ceiling and the 1,0 m plenum land exactly.
  # A 0,20 m plan cell carries the cabinet exactly, at 620.136 cells and
  # about three times the solve.
  cell_size: [0.3, 0.3, 0.25]

solver:
  max_iterations: 1600
  residual_tolerance: 1.0e-4
  sensor_interval: 100
  warm_start: true
  processors: 16

plenum:
  enabled: false
  as_mesh: false
  depth: 1.2
  grille:
    width: 1.2
    height: 3.2
